<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<link rel="icon" type="image/png" href="hat.png">
<link rel="apple-touch-icon" href="hat.png">
<meta name="theme-color" content="#08090c">
<meta name="color-scheme" content="dark">
<title>PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense</title>
<meta name="description" content="Fundamentos de STEP5/AWL, transición a STEP7, la máquina virtual MC7, ingeniería inversa de bytecodes, hallazgos en infraestructuras venezolanas y la ausencia estructural de logs de auditoría en ICS.">
<meta name="keywords" content="tty503, Christian Márquez, threat intelligence, ingeniería inversa, malware analysis, exploit development, seguridad OT, PLC Siemens, vulnerability research, reverse engineering">
<meta name="author" content="Christian Márquez">
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
<meta name="googlebot" content="index, follow">
<link rel="canonical" href="https://tty503.com/plc.html">
<meta property="og:type" content="article">
<meta property="og:site_name" content="tty503">
<meta property="og:locale" content="es_ES">
<meta property="og:title" content="PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense">
<meta property="og:description" content="Fundamentos de STEP5/AWL, transición a STEP7, la máquina virtual MC7, ingeniería inversa de bytecodes, hallazgos en infraestructuras venezolanas y la ausencia estructural de logs de auditoría en ICS.">
<meta property="og:url" content="https://tty503.com/plc.html">
<meta property="og:image" content="https://tty503.com/p1.jpg">
<meta property="og:image:alt" content="tty503 — Christian Márquez">
<meta property="article:published_time" content="2026-05-14">
<meta property="article:modified_time" content="2026-05-14">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:site" content="@tty_503">
<meta name="twitter:creator" content="@tty_503">
<meta name="twitter:title" content="PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense">
<meta name="twitter:description" content="Fundamentos de STEP5/AWL, transición a STEP7, la máquina virtual MC7, ingeniería inversa de bytecodes, hallazgos en infraestructuras venezolanas y la ausencia estructural de logs de auditorí">
<meta name="twitter:image" content="https://tty503.com/p1.jpg">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-RZVNG112YY"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-RZVNG112YY');</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=Space+Grotesk:wght@500;600;700&family=JetBrains+Mono:wght@400;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="assets/css/style.css">

</head>
<body>
<div class="bg-fx"></div>
<nav class="site-nav"><div class="nav-inner"><a class="brand" href="index.html"><span class="dot"></span>tty503<span class="sub">/ &nbsp;</span></a><nav class="nav-links"><a href="index.html">Inicio</a><a href="index.html#research">Investigaciones</a><a href="index.html#publications">Publicaciones</a><a href="aboutme.html">Sobre mí</a><a class="cta" href="https://github.com/tty503" target="_blank" rel="noopener">GitHub</a></nav><button class="nav-toggle" aria-label="Menú">☰</button></div></nav>
<main class="post">
<nav class="breadcrumb"><a href="index.html">tty503</a><span class="sep">/</span><a href="plc.html">PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 </a><span class="sep">/</span></nav>
<header class="post-head">
  <div class="post-tags"><span class="chip">PLC Siemens</span><span class="chip">Ingeniería Inversa</span><span class="chip">MC7</span><span class="chip">Infraestructura crítica</span></div>
  <h1>PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense</h1>
  <p class="lede">Fundamentos de STEP5/AWL, transición a STEP7, la máquina virtual MC7, ingeniería inversa de bytecodes, hallazgos en infraestructuras venezolanas y la ausencia estructural de logs de auditoría en ICS.</p>
  <div class="post-meta"><span>📅 2026-05-14</span><span>⏱ 40 min</span><span>🏷 Seguridad OT</span></div>
</header>
<article class="post-body">
<aside class="tldr">
  <div class="h">// En 30 segundos</div>
  <ul>
    <li>Un repaso completo del <b>PLC Siemens S5/S7 por dentro</b>: STEP5/AWL, la VM del bytecode <b>MC7</b> y cómo se traduce a ARM/MIPS — el lado que los simuladores jamás modelan.</li>
    <li>El AWL es un Assembly para autómatas con su propio acumulador (<b>RLO/VKE</b>): compuertas U/O/X, temporizadores KT, contadores, comparaciones y saltos SPA/SPB/SPN.</li>
    <li>Superficie real documentada: <b>Modbus sin autenticación</b>, Modicon Quantum paralizable (ICS-ALERT-12-020-03B), stack overflow del driver serial de Schneider y el <b>STUEB de 16 niveles</b> de pila de módulos.</li>
    <li>La tesis central: <b>los PLC no generan logs por diseño</b>. Sin registro centralizado, error y ataque son indistinguibles — Ucrania 2015, Oldsmar 2021 y TRITON 2017 lo prueban.</li>
    <li>Internet — nunca aplicado — Tal otro proyecto: tesis universitarias venezolanas publican el mapa completo de la OT (Venalum, CorpoElec) sin una línea de auditoría; forensic readiness y monitoreo de red (Zeek + SIEM OT) son el paliativo.</li>
  </ul>
</aside>

<details class="toc-card" open>
  <summary>/índice_del_análisis · <span class="tw">26</span> secciones</summary>
  <ol>
    <li><a href="#a00">Resumen técnico</a></li>
    <li><a href="#a01">Fundamentos del PLC</a></li>
    <li><a href="#a02">Bloques del programa de usuario</a></li>
    <li><a href="#a03">AWL: un Assembly para autómatas</a></li>
    <li><a href="#a04">Compuertas lógicas y operaciones</a></li>
    <li><a href="#a05">Arquitectura de registros</a></li>
    <li><a href="#a06">Direccionamiento de entradas/salidas</a></li>
    <li><a href="#a07">Flip-flop S/R por software</a></li>
    <li><a href="#a08">Temporizadores en Siemens S5</a></li>
    <li><a href="#a09">Contadores y operaciones de cómputo</a></li>
    <li><a href="#a10">Comparaciones y saltos</a></li>
    <li><a href="#a11">Transición STEP5 → STEP7</a></li>
    <li><a href="#a12">Tipos de datos y direccionamiento en STEP7</a></li>
    <li><a href="#a13">Direccionamiento indirecto</a></li>
    <li><a href="#a14">Interfaces de bus y protocolos industriales</a></li>
    <li><a href="#a15">Hallazgos en infraestructuras venezolanas</a></li>
    <li><a href="#a16">Malware y tácticas de compromiso en ICS</a></li>
    <li><a href="#a17">Ingeniería inversa del bytecode MC7</a></li>
    <li><a href="#a18">Shellcode y binary exploitation en PLCs</a></li>
    <li><a href="#a19">La caja negra que nunca se instaló</a></li>
    <li><a href="#a20">Por qué los PLC no generan logs</a></li>
    <li><a href="#a21">Casos globales sin evidencia</a></li>
    <li><a href="#a22">Monitoreo de red y forensic readiness</a></li>
    <li><a href="#a23">Perspectivas futuras</a></li>
    <li><a href="#a24">Conclusiones y superficie de ataque</a></li>
    <li><a href="#a25">Referencias</a></li>
  </ol>
</details>

<h2 id="a00"><span class="idx">01.</span> Resumen técnico</h2>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Eje</th><th>Hallazgo</th></tr></thead>
    <tbody>
      <tr><td class="mono">Arquitectura de ejecución</td><td>El bytecode MC7 no corre directo sobre ARM/MIPS: pasa por una capa interpretada (VM o microprograma según cómo se lea) definida por Matloff y Franklin.</td></tr>
      <tr><td class="mono">Codificación de instrucciones</td><td>JEB Pro revela opcodes fijos: <span class="mono">L</span> = <span class="mono">0xFB</span>, <span class="mono">T</span> = <span class="mono">0x7E</span>; instrucciones con longitud máxima de 4 bytes.</td></tr>
      <tr><td class="mono">Laboratorio propio</td><td>Windows 7 en QEMU/KVM, hexdump del firmware <span class="mono">.wld</span>, rizin sobre direcciones I/Q y WinSPS-S7 V6 correlacionando AWL con bytes.</td></tr>
      <tr><td class="mono">Superficie expuesta</td><td>Modbus sin autenticación, CPU de Modicon Quantum paralizable vía Modbus TCP (ICS-ALERT-12-020-03B), stack overflow en el driver serial de Schneider.</td></tr>
      <tr><td class="mono">Contexto real</td><td>Tesis públicas documentan S5 aún operativos en Venalum hasta migraciones iniciadas en 2019 y un S7-300 sin cambios arquitectónicos desde 2006.</td></tr>
      <tr><td class="mono">Fallo estructural</td><td>Ningún trabajo académico revisado describe registro centralizado de eventos: fallas apuntadas a mano en Excel personales. Sin logs, error y ataque son indistinguibles.</td></tr>
    </tbody>
  </table>
</div>

<h2 id="a01"><span class="idx">02.</span> Fundamentos del PLC</h2>
<h3>¿Qué es exactamente un PLC?</h3>
<p>Un Controlador Lógico Programable es, en el fondo, una <b>computadora industrial</b>: recibe señales de sensores, las evalúa contra un programa residente en memoria y acciona salidas que gobiernan máquinas y procesos. Su contrato de operación es lo que lo diferencia de un PC: sobrevivir ambientes hostiles y responder con <b>determinismo temporal</b>. Su ciclo de scan —leer entradas, ejecutar el programa, escribir salidas— tiene que cerrarse siempre en plazos previsibles, y toda la arquitectura interna está optimizada para ese objetivo.</p>
<h3>Formas externas de construirlo</h3>
<ul>
  <li><b>Estructura modular:</b> funciones repartidas en módulos montados sobre carril DIN, placa perforadora o RACK; el bus externo une todo.</li>
  <li><b>Estructura compacta:</b> CPU, memorias, entradas y salidas viven en una sola pieza. Los LOGO! de Siemens y los ОВЕН rusos —muy extendidos en el espacio postsoviético por su precio— son los ejemplos clásicos.</li>
</ul>
<h3>Del laboratorio al campo: hardware real</h3>
<p>Antes de hablar de bytecodes conviene bajar al armario eléctrico: ningún código AWL mueve una bomba sin una etapa de potencia detrás. La foto muestra el interior de un tablero donde el PLC convive con protección e interfaz de potencia.</p>
<figure class="figure">
  <img src="img/plc-industrial-tablero-control-reles-riel-din.jpg" alt="Interior de tablero industrial con termomagnético Merlin Gerin, relés Finder 55.33 y contactor Siemens 3TF42 sobre riel DIN" loading="lazy">
  <figcaption class="figcap mono">plc-0.jpg — Tablero de control: interruptor Merlin Gerin Multi 9, relés de interfaz Finder 55.33 en zócalos azules, contactor Siemens 3TF42 y borneras. La capa física sobre la que corre el AWL.</figcaption>
</figure>
<p>En el riel se distinguen un termomagnético Merlin Gerin curva C de 16A, una hilera de relés Finder capaces de conmutar hasta 250V, un contactor Siemens 3TF42 y las regletas. Este acondicionamiento traduce las señales del autómata en órdenes para bombas, válvulas y motores; sin él, el proceso físico simplemente no obedece.</p>
<h3>El lenguaje STEP5</h3>
<p>STEP5 es el entorno clásico de la familia S5 y divide el mundo en dos programas: el <b>programa del sistema</b> (rutinas internas en EPROM, inmunes a cortes de luz) y el <b>programa del usuario</b> (la lógica que procesa las señales, en RAM). Dentro de STEP5 hay tres lenguajes:</p>
<ul>
  <li><b>Listado de instrucciones (AWL):</b> bajo nivel puro, con nemónicos compactos y control fino. Su sintaxis evoca al Assembly de x86: operador, operando y un acumulador (el RLO) que guarda el resultado de la última operación lógica.</li>
  <li><b>Diagrama de funciones (FUP):</b> se basa en bloques; natural para control continuo y tratamiento de señales.</li>
  <li><b>Diagrama de contacto (KOP):</b> imita esquemas de relés; pensado para control discreto y secuencial.</li>
</ul>

<h2 id="a02"><span class="idx">03.</span> Bloques del programa de usuario</h2>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Bloque</th><th>Nombre</th><th>Papel</th></tr></thead>
    <tbody>
      <tr><td class="mono">OB</td><td>Bloque de Organización</td><td>Manda en la secuencia de ejecución: puntos de entrada y gestión de interrupciones. La columna vertebral del programa.</td></tr>
      <tr><td class="mono">PB</td><td>Bloque de Programa</td><td>Aquí vive el control principal; puede invocar bloques de funciones y de datos.</td></tr>
      <tr><td class="mono">FB</td><td>Bloque de Funciones</td><td>Lógica reutilizable llamable desde otros bloques; la pieza de modularización.</td></tr>
      <tr><td class="mono">SB</td><td>Bloque Secuencial</td><td>Secuencias paso a paso: define transiciones entre pasos y sus acciones.</td></tr>
      <tr><td class="mono">DB</td><td>Bloque de Datos</td><td>Almacén de variables compartidas entre bloques distintos.</td></tr>
    </tbody>
  </table>
</div>
<h3>Operandos disponibles en STEP5</h3>
<ul>
  <li><b>Entradas (E)</b> — el proceso entra al autómata por aquí.</li>
  <li><b>Salidas (A)</b> — el autómata sale hacia el proceso.</li>
  <li><b>Marcas (M)</b> — memoria para resultados binarios intermedios.</li>
  <li><b>Datos (D)</b> — memoria para resultados digitales intermedios.</li>
  <li><b>Temporizadores (T)</b> — soporte de las funciones de tiempo.</li>
  <li><b>Contadores (Z)</b> — soporte de las funciones de conteo.</li>
  <li><b>Periferia (P)</b> — acceso directo a interfaces de proceso.</li>
  <li><b>Constantes (K)</b> — valores numéricos fijos.</li>
</ul>

<h2 id="a03"><span class="idx">04.</span> AWL: un Assembly para autómatas</h2>
<p>Cada línea AWL se arma con tres piezas: el <b>operador</b> (la instrucción), el <b>indicador de operando</b> (tipo de dato) y el <b>operando</b> (dirección o valor). El resultado de cada operación cae en el registro <b>RLO</b> (Result of Logic Operation), cuyo papel recuerda al <b>EAX de x86</b>: es el acumulador donde vive la última evaluación.</p>
<div class="code-wrap"><span class="lang">awl · estructura</span><pre class="code"><code><span class="syn-c">// Estructura de una instrucción AWL:</span>
direccion_relativa : <span class="syn-k">operacion</span> indicador_operando parametro

<span class="syn-c">// Ejemplo con marcas de memoria y entradas:</span>
U  M 0.5     <span class="syn-c">// AND entre RLO y el bit 5 del byte 0 de marcas</span>
U  M 254.0   <span class="syn-c">// AND con el bit 0 del byte 254 de marcas</span>
O            <span class="syn-c">// OR sin operando: une los dos extremos</span>
U  E 2.1     <span class="syn-c">// AND con la entrada 2.1</span>
U  E 2.2     <span class="syn-c">// AND con la entrada 2.2</span>
=  A 3.2     <span class="syn-c">// Asigna el RLO a la salida 3.2</span></code></pre></div>
<p>El prefijo <span class="mono">M</span> señala las "marcas de memoria", zona interna cuyo sintaxis <span class="mono">M [byte].[bit]</span> es elegante: a la izquierda del punto va el byte, a la derecha el bit (0–7). En el equipo de prácticas hay como máximo 255 bytes de marcas, es decir, 2048 bits.</p>
<h3>STEP5 en pantalla</h3>
<p>Esta captura muestra el entorno de programación Simatic S5 —aquí sobre PG-2000, compatible con Windows— tal como sigue usándose para mantener instalaciones heredadas.</p>
<figure class="figure">
  <img src="img/step5-programacion-plc-siemens-s5-entorno.jpg" alt="Entorno STEP5 con los bloques OB1, PB25, FB1 y FB2 programados en AWL" loading="lazy">
  <figcaption class="figcap mono">plc-4.jpg — Entorno STEP5 con OB1, PB25, FB1 y FB2 abiertos. Nemónicos alemanes (U E 2.0, "Und Eingang") e INC/DEC directos sobre MB0. Programación legacy textual orientada a registros.</figcaption>
</figure>
<p>Se ven los bloques <span class="mono">OB1, PB25, FB1, FB2</span> íntegramente en AWL, con nemónicos en alemán —herencia de la documentación original— y aritmética directa sobre bytes de memoria (<span class="mono">INC</span>/<span class="mono">DEC</span> sobre <span class="mono">MB0</span>). Cuando el programador maneja direcciones con esa transparencia, un puntero desbocado basta para corromper regiones enteras: ahí residen tanto la potencia como el peligro del lenguaje.</p>
<p>A diferencia de las marcas —lógicas y definidas por el fabricante—, las direcciones de E/S dependen de la <b>ranura física del RACK</b>: en el S5 ranura 0 = byte 0, ranura 1 = byte 1, y así; en el S7 esa asignación ya puede ajustarse por software. La asignación <span class="mono">=</span> juega un papel comparable al del <span class="mono">RET</span> en x86: toma el último RLO y lo transfiere al operando destino, sea salida física o posición de memoria.</p>
<h3>Instrucciones de cierre de bloque</h3>
<ul>
  <li><b>BE</b> — obligatoria al final de todo OB, PB, SB y FB.</li>
  <li><b>BEB</b> — termina el bloque solo si en ese instante RLO = 1.</li>
  <li><b>BEA</b> — termina el bloque pase lo que pase con el RLO.</li>
</ul>
<div class="callout callout-info"><span class="ico">💡</span><div>
  <div class="h">RLO (VKE)</div>
  <p>El RLO, llamado VKE en la documentación alemana, equivale funcionalmente al <b>RAX/EAX de x86_64</b>: acumula cada resultado booleano y se sobrescribe con cada instrucción que produce uno. Entender ese comportamiento de acumulador es imprescindible para seguir el flujo del programa.</p>
</div></div>

<h2 id="a04"><span class="idx">05.</span> Compuertas lógicas y operaciones</h2>
<h3>AND (AWL = U)</h3>
<ul>
  <li>Son los contactos en serie de toda la vida.</li>
  <li>Multiplicación bit a bit entre RLO y el operando dado.</li>
  <li>Negada: <span class="mono">UN</span>.</li>
  <li>Operandos admitidos: <span class="mono">E, A, M, DBX, DIX, L, T, Z</span>.</li>
  <li>Registros tocados: <b>RLO, STA</b>.</li>
</ul>
<h3>OR (AWL = O)</h3>
<ul>
  <li>Contactos en paralelo.</li>
  <li>Suma bit a bit entre RLO y operando.</li>
  <li>Negada: <span class="mono">ON</span>.</li>
  <li>Operandos admitidos: <span class="mono">E, A, M, DBX, DIX, L, T, Z</span>.</li>
  <li>Registros tocados: <b>RLO, STA</b>.</li>
</ul>
<h3>XOR (AWL = X)</h3>
<ul>
  <li>Semánticamente, "distinto de"; su negación, "igual a".</li>
  <li>Negada: <span class="mono">XN</span>.</li>
  <li>Registros tocados: <b>RLO, STA</b>.</li>
</ul>
<p><b>Paréntesis:</b> lo encerrado entre ellos se evalúa antes que la operación que lo precede.</p>
<div class="code-wrap"><span class="lang">awl · paréntesis</span><pre class="code"><code>U(
  O E 2.1
  O E 2.2
)
U E 2.5
<span class="syn-c">// Primero evalúa OR entre E2.1 y E2.2, luego AND con E2.5</span></code></pre></div>
<p><b>OR sin operandos:</b> permite evaluar extremos por separado y unirlos después en una sola OR; una construcción sintáctica que simplifica expresiones largas.</p>
<div class="code-wrap"><span class="lang">awl · or sin operando</span><pre class="code"><code>U E 2.1
U E 2.2
<span class="syn-k">O</span> <span class="syn-c">// Sin operando: une los dos extremos evaluados</span>
U E 2.3
U E 2.4</code></pre></div>
<div class="callout callout-warn"><span class="ico">⚠️</span><div>
  <div class="h">Diferencia S5 vs S7</div>
  <p>El S5 <b>no trae instrucciones de detección de flancos</b>. El S7 sí las incorpora de fábrica: <span class="mono">FP</span> (flanco positivo) y <span class="mono">FN</span> (flanco negativo). En S5 hay que fabricar el muestreo a mano con marcas, con la complejidad extra que eso implica.</p>
</div></div>

<h2 id="a05"><span class="idx">06.</span> Arquitectura de registros</h2>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Bit</th><th>Registro</th><th>Papel</th></tr></thead>
    <tbody>
      <tr><td class="mono">0</td><td class="mono">ER</td><td>Marca la primera consulta de una cadena lógica (queda inhibida): el resultado va directo al RLO.</td></tr>
      <tr><td class="mono">1</td><td class="mono">RLO</td><td>El acumulador de bit donde ocurren las operaciones lógicas.</td></tr>
      <tr><td class="mono">2</td><td class="mono">STA</td><td>Gestión de errores.</td></tr>
      <tr><td class="mono">3</td><td class="mono">OR</td><td>Necesario para el AND-previo-a-OR: indica si ese AND produjo 1.</td></tr>
      <tr><td class="mono">4</td><td class="mono">OV</td><td>Se levanta ante desbordamiento u operación inválida en aritmética o coma flotante.</td></tr>
      <tr><td class="mono">5</td><td class="mono">OS</td><td>Se activa junto a OV y persiste señalando un error previo; solo vuelve a 0 con SPS o al terminar el módulo.</td></tr>
      <tr><td class="mono">6-7</td><td class="mono">A0, A1</td><td>Códigos de condición derivados de aritméticas, comparaciones, operaciones digitales y bits desplazados.</td></tr>
      <tr><td class="mono">8</td><td class="mono">RB</td><td>Resultado binario: permite leer el resultado de una operación de palabra como bit e integrarlo a la cadena lógica.</td></tr>
    </tbody>
  </table>
</div>

<h2 id="a06"><span class="idx">07.</span> Direccionamiento de entradas/salidas</h2>
<p>Las direcciones de E/S siguen el patrón byte.bit: el número de la izquierda es el <b>byte</b> y el de la derecha el <b>bit</b> dentro de ese byte (0 al 7). En la configuración del curso, el byte 2 agrupaba los ocho switches de entrada (<span class="mono">E 2.0 … E 2.7</span>) y el byte 3 los ocho LEDs de salida (<span class="mono">A 3.0 … A 3.7</span>).</p>
<div class="callout callout-info"><span class="ico">💡</span><div>
  <div class="h">Regla de direccionamiento en S5</div>
  <p>El byte de cada módulo depende de dónde esté clavado en el RACK: <b>Ranura 0 = byte 0, Ranura 1 = byte 1, Ranura 2 = byte 2</b>, etc. El S7 permite remapear esta correspondencia desde el software de programación.</p>
</div></div>
<h3>Marcas de memoria (M)</h3>
<p>Las marcas ignoran el RACK y obedecen solo a la configuración interna del autómata: piénsalas como un <b>arreglo de 255 bytes</b> —2048 bits— para banderas y estados intermedios de la lógica. Uno de sus mejores usos es construir <b>flip-flops S/R puramente lógicos</b>, sin hardware adicional: recordar si un equipo quedó encendido o guardar el estado del paso anterior de una secuencia.</p>

<h2 id="a07"><span class="idx">08.</span> Mando condicional: flip-flop S/R por software</h2>
<p>Implementación de un pulsador que alterna un LED usando marcas para cazar flancos:</p>
<div class="code-wrap"><span class="lang">awl · s5</span><pre class="code"><code><span class="syn-c">// 1er Estado: ¿pulsador presionado y LED apagado?</span>
UN E 2.1
UN A 3.3
S  M 0.0

<span class="syn-c">// 2do Estado: flanco de subida detectado</span>
U  E 2.1
U  M 0.0
S  M 0.1
R  M 0.0

<span class="syn-c">// 3er Estado: pulsador liberado</span>
UN E 2.1
U  M 0.1
S  M 0.2
R  M 0.1

<span class="syn-c">// ... continúa el ciclo de muestreo ...</span>

<span class="syn-c">// Evaluación final: encender o apagar LED</span>
O  M 0.1
O  M 0.2
= A 3.3</code></pre></div>
<p>Todo el truco está en el muestreo de los estados 2 y 3, cuando el pulsador mantiene nivel alto. Si el LED ya estaba encendido, el primer estado escribe 0 en M0.0 y esa cadena de ceros se arrastra hasta apagarlo.</p>
<figure class="figure">
  <img src="img/step5-flipflop-sr-diagrama-tiempos.png" alt="Diagrama de tiempos del muestreo de flancos en el flip-flop S/R" loading="lazy">
  <figcaption class="figcap mono">Diagrama de tiempos: secuencia de muestreo para detectar flancos en S5</figcaption>
</figure>
<figure class="figure">
  <img src="img/step5-pulsador-led-grafica-estados.png" alt="Gráfica de estados del pulsador y el LED durante el ciclo" loading="lazy">
  <figcaption class="figcap mono">Gráfica de estados: comportamiento del pulsador y del LED durante el ciclo</figcaption>
</figure>

<h2 id="a08"><span class="idx">09.</span> Temporizadores en Siemens S5</h2>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Tipo</th><th>Nemónico</th><th>Comportamiento</th></tr></thead>
    <tbody>
      <tr><td class="mono">S_EVERZ</td><td class="mono">SE</td><td>Retardo a la conexión: la salida sube tras TV solo si la entrada S sigue activa; si S cae antes, el temporizador se reinicia.</td></tr>
      <tr><td class="mono">S_SEVERZ</td><td class="mono">SS</td><td>Retardo a la conexión con memoria: la salida permanece aunque S se desactive; hace falta reset (R) para liberarla.</td></tr>
      <tr><td class="mono">S_IMPULS</td><td class="mono">SI</td><td>Pulso de duración TV al activarse S, independiente de cuánto aguante la entrada.</td></tr>
      <tr><td class="mono">S_VIMP</td><td class="mono">SV</td><td>Pulso prolongado: solo dispara si la entrada se sostiene el mínimo necesario.</td></tr>
      <tr><td class="mono">S_PULS</td><td class="mono">SP</td><td>Pulso de duración TV, también independiente de la duración de la entrada.</td></tr>
      <tr><td class="mono">S_AVERZ</td><td class="mono">SA</td><td>Retardo a la desconexión: la salida sube con S y arranca TV cuando S cae; se apaga al agotarse TV.</td></tr>
    </tbody>
  </table>
</div>
<p><b>Constante de tiempo (KT):</b></p>
<div class="code-wrap"><span class="lang">awl · s5</span><pre class="code"><code>L  KT  0001.2
<span class="syn-c">// 1 (izquierda) = valor de tiempo</span>
<span class="syn-c">// 2 (derecha) = base de tiempo: 0=0.01s, 1=0.1s, 2=1s, 3=10s</span>
<span class="syn-c">// Resultado: 1 segundo</span></code></pre></div>
<p>Cuántos temporizadores ofrece el equipo depende de la CPU: <b>32 máximo en la CPU-90, 128 en la CPU-95</b>.</p>
<div class="callout callout-warn"><span class="ico">⚠️</span><div>
  <div class="h">Dificultades con S5 vs S7</div>
  <p>Casi toda la bibliografía sobre temporizadores describe el S7, con registros y órdenes que el S5 no conoce; ejecutar ese código en un S5 real revienta por sintaxis. Mi salida práctica fue probar contra un emulador de S5: el simulador PC Simu descartaba directamente la instrucción de transferencia que lleva el contenido de AKKU1 a memoria.</p>
</div></div>

<h2 id="a09"><span class="idx">10.</span> Contadores y operaciones de cómputo</h2>
<p>Cuentan impulsos hacia arriba o abajo entre 0 y 999. Sus parámetros:</p>
<ul>
  <li><b>Z0 … Zmax</b> — identificador del contador (CPU-90: 128 disponibles).</li>
  <li><b>ZV</b> — incrementar (tope 999).</li>
  <li><b>ZR</b> — decrementar (piso 0).</li>
  <li><b>S</b> — carga el valor inicial.</li>
  <li><b>KZ xxx</b> — ese valor inicial.</li>
  <li><b>R</b> — resetea el contador.</li>
</ul>

<h2 id="a10"><span class="idx">11.</span> Comparaciones y saltos</h2>
<h3>Comparaciones</h3>
<p>Un comparador relaciona dos datos del mismo formato (BYTE o WORD). Variantes:</p>
<ul>
  <li><span class="mono">!= F</span> — desigualdad</li>
  <li><span class="mono">&gt; F</span> — mayor que</li>
  <li><span class="mono">&lt; F</span> — menor que</li>
  <li><span class="mono">&gt;= F</span> — mayor o igual</li>
  <li><span class="mono">&lt;= F</span> — menor o igual</li>
</ul>
<div class="callout callout-info"><span class="ico">💡</span><div>
  <div class="h">Notación S5 vs S7</div>
  <p>En S5 la <b>F</b> designa enteros de 16 bits (Integer). El S7 la sustituye por <b>I</b> (nemónicos ingleses) y añade <b>D</b> (Double Integer de 32 bits) y <b>G</b> (coma flotante IEEE-FP de 32 bits).</p>
</div></div>
<h3>Instrucciones de salto (jump)</h3>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Instrucción</th><th>Condición</th></tr></thead>
    <tbody>
      <tr><td class="mono">SPA</td><td>Salto incondicional</td></tr>
      <tr><td class="mono">SPB</td><td>Salta si RLO = 1 (verdadero)</td></tr>
      <tr><td class="mono">SPN</td><td>Salta si RLO = 0 (falso)</td></tr>
      <tr><td class="mono">SPZ</td><td>Salta si AKKU1 = 0</td></tr>
      <tr><td class="mono">SPP</td><td>Salta si AKKU1 &gt; 0</td></tr>
      <tr><td class="mono">SPM</td><td>Salta si AKKU1 &lt; 0</td></tr>
      <tr><td class="mono">SPO</td><td>Salta si OV = 1 (desbordamiento)</td></tr>
      <tr><td class="mono">SPS</td><td>Salta si OS = 1 (error persistente)</td></tr>
      <tr><td class="mono">SPR</td><td>Salta si BR = 1 (aritmética sin errores)</td></tr>
    </tbody>
  </table>
</div>
<div class="callout callout-warn"><span class="ico">⚠️</span><div>
  <div class="h">Limitación detectada</div>
  <p>En mis pruebas, <b>solo SPA y SPB se comportaron de forma consistente</b> en el hardware disponible; el resto de saltos necesita validación adicional.</p>
</div></div>

<h2 id="a11"><span class="idx">12.</span> Transición de STEP5 a STEP7</h2>
<p>Conviene precisar la genealogía: el <b>S5-95 comparte gama con el S7-200</b>. El salto relevante del curso fue del S5-95 al <b>S7-300</b>, el modelo dominante en simulaciones y proyectos modernos.</p>
<h3>Diferencias de hardware</h3>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Característica</th><th>S5-95</th><th>S7-300</th></tr></thead>
    <tbody>
      <tr><td class="mono">RAM</td><td>16 KB (STEP5) + 64 KB (ejecución)</td><td>Mayor capacidad, según modelo</td></tr>
      <tr><td class="mono">Puerto de programación</td><td>AS511</td><td>Interfaces MPI</td></tr>
      <tr><td class="mono">Memoria de trabajo</td><td>RAM</td><td>RAM</td></tr>
      <tr><td class="mono">Memoria de carga</td><td>RAM o EPROM</td><td>RAM, Flash o tarjeta de memoria</td></tr>
      <tr><td class="mono">Datos locales</td><td>No existen</td><td>Sí (temporales dentro del bloque)</td></tr>
      <tr><td class="mono">Datos remanentes</td><td>Menor capacidad</td><td>Mejor conservación ante pérdida de energía</td></tr>
    </tbody>
  </table>
</div>

<h2 id="a12"><span class="idx">13.</span> Tipos de datos, constantes y direccionamiento en STEP7</h2>
<h3>Constantes: equivalencias S5 → S7</h3>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Formato S5</th><th>Ejemplo S5</th><th>Formato S7</th><th>Ejemplo S7</th><th>Tipo de dato</th></tr></thead>
    <tbody>
      <tr><td class="mono">KB</td><td class="mono">L KB 10</td><td class="mono">B#16#</td><td class="mono">L B#16# A</td><td>BYTE (8 bits)</td></tr>
      <tr><td class="mono">KF</td><td class="mono">L KF 10</td><td class="mono">—</td><td class="mono">L 10</td><td>INT (16 bits)</td></tr>
      <tr><td class="mono">KH</td><td class="mono">L KH FFF</td><td class="mono">W#16#</td><td class="mono">L W#16# FFFF</td><td>WORD (16 bits)</td></tr>
      <tr><td class="mono">KM</td><td class="mono">L KM 1111111111111111</td><td class="mono">2#</td><td class="mono">L 11111111_11111111</td><td>WORD (16 bits)</td></tr>
      <tr><td class="mono">KY</td><td class="mono">L KY 10,12</td><td class="mono">B#</td><td class="mono">L B#(10,12)</td><td>2xBYTE (8+8 bits)</td></tr>
      <tr><td class="mono">KT</td><td class="mono">L KT 10.0</td><td class="mono">S5TIME#</td><td class="mono">L S5TIME# 100ms</td><td>TIME (S5TIME)</td></tr>
      <tr><td class="mono">KZ</td><td class="mono">L KZ 30</td><td class="mono">C#</td><td class="mono">L C#30</td><td>COUNTER (BCD)</td></tr>
      <tr><td class="mono">DH</td><td class="mono">L DH FFFF FFFF</td><td class="mono">DW#16#</td><td class="mono">L DW#16#FFFF_FFFF</td><td>DWORD (32 bits)</td></tr>
      <tr><td class="mono">KC</td><td class="mono">L KC WW</td><td class="mono">' xx '</td><td class="mono">L ' WW '</td><td>CHAR (8 bits por carácter)</td></tr>
      <tr><td class="mono">KG</td><td class="mono">L KG +234 +09</td><td class="mono">REAL</td><td class="mono">L +2.34 E+08</td><td>REAL (32 bits, coma flotante)</td></tr>
    </tbody>
  </table>
</div>
<h3>Direccionamiento completo de datos</h3>
<p>Novedad de STEP7: nombrar bloque de datos y operando juntos, algo imposible en S5. Mezclar direccionamiento absoluto y simbólico en una misma instrucción no está permitido.</p>
<div class="code-wrap"><span class="lang">stl · step7</span><pre class="code"><code>L DB100.DBW6
L DB_MOTOR.REVOLUCIONES
<span class="syn-c">// DB_MOTOR = símbolo del DB 100 en la tabla de símbolos</span>
<span class="syn-c">// REVOLUCIONES = operando declarado dentro del bloque de datos</span></code></pre></div>
<div class="callout callout-warn"><span class="ico">⚠️</span><div>
  <div class="h">Riesgos del direccionamiento incompleto</div>
  <p>Situaciones que sobrescriben el registro DB:</p>
  <ul>
    <li>Acceso a datos mediante direccionamiento completo.</li>
    <li>Invocar un FB (arrastra el registro DB del llamante).</li>
    <li>Llamar a un FC con un parámetro de tipo compuesto (STRING, ARRAY, STRUCT, UDT).</li>
    <li>Pasar a un FC un parámetro alojado en un DB.</li>
    <li>Direccionar un parámetro E/S compuesto en FB o FC.</li>
  </ul>
</div></div>

<h2 id="a13"><span class="idx">14.</span> Direccionamiento indirecto</h2>
<h3>Formatos de puntero</h3>
<p>El puntero de operación indizada ocupa una palabra en S5. El S7 admite dos tamaños: <b>palabra y palabra doble</b>.</p>
<figure class="figure">
  <img src="img/step5-puntero-direccionamiento-indirecto.png" alt="Formato de puntero de 16 bits en STEP5" loading="lazy">
  <figcaption class="figcap mono">Formato del puntero en STEP5: una palabra (16 bits)</figcaption>
</figure>
<figure class="figure">
  <img src="img/step7-puntero-palabra-16-bits.png" alt="Formato de puntero palabra en STEP7" loading="lazy">
  <figcaption class="figcap mono">Formato del puntero en STEP7: palabra (16 bits)</figcaption>
</figure>
<figure class="figure">
  <img src="img/step7-puntero-doble-palabra-32-bits.png" alt="Formato de puntero palabra doble en STEP7" loading="lazy">
  <figcaption class="figcap mono">Formato del puntero en STEP7: palabra doble (32 bits)</figcaption>
</figure>
<h3>Indirección vía memoria</h3>
<p>Es el heredero del indirecto de S5: el operando contiene la dirección del valor a procesar. El puntero puede vivir en <b>marcas (M), bloque de datos (DB), bloque de instancia (DI) o locales (L)</b>. La gracia del mecanismo es poder cambiar el operando en caliente mientras el programa corre.</p>
<div class="code-wrap"><span class="lang">stl · step7</span><pre class="code"><code><span class="syn-c">// Ejemplo: puntero en formato de palabra doble en S7</span>
L P#8.7
T MD 2
U  E [MD 2]
= A [MD 2]
<span class="syn-c">// Lee la entrada E8.7 y escribe su estado en la salida A8.7</span></code></pre></div>

<h2 id="a14"><span class="idx">15.</span> Interfaces de bus y protocolos industriales</h2>
<h3>Buses de campo</h3>
<p>Redes pensadas para enganchar sensores, actuadores y demás E/S al PLC:</p>
<ul>
  <li><b>Profibus:</b> estándar industrial para datos discretos y analógicos.</li>
  <li><b>Profinet:</b> sobre Ethernet, orientado a tiempo real.</li>
  <li><b>DeviceNet:</b> habitual en automatización de fábrica.</li>
  <li><b>CANopen:</b> frecuente en control de movimiento.</li>
  <li><b>AS-Interface:</b> para sensores y actuadores binarios.</li>
</ul>
<h3>Protocolos de comunicación</h3>
<ul>
  <li><b>Modbus RTU / ASCII / TCP/IP:</b> el serial de siempre entre PLCs, sensores y actuadores. Detalle clave: nació sin autenticación, lo que lo vuelve un vector serio en redes mal segmentadas.</li>
  <li><b>DNP3 (Distributed Network Protocol 3):</b> comunicación en automatización de redes eléctricas y agua; común en subestaciones.</li>
  <li><b>ICCP (Inter-Control Center Communications Protocol):</b> intercambio en tiempo real entre centros de control eléctrico.</li>
  <li><b>OPC (Open Platform Communication):</b> estándar de interoperabilidad industrial; usa DCOM para llegar a servidores OPC dentro de la red ICS.</li>
  <li><b>WORLDFIP:</b> bus de campo para automatización.</li>
</ul>
<h3>SCADA, DCS y HMI</h3>
<ul>
  <li><b>ALSPA P320:</b> DCS presente en generación eléctrica e industria pesada.</li>
  <li><b>ABB 800xA:</b> DCS de alta capacidad, programable con Control Builder M.</li>
  <li><b>Wonderware SCADA:</b> supervisión con librerías para PLCs S7, extensible desde C# o Java.</li>
  <li><b>PascalSCADA:</b> alternativa libre que habla con PLCs Siemens por Ethernet y Modbus TCP/RTU, ampliable con clases propias en Lazarus/Free Pascal.</li>
  <li><b>HMI Magelis (hoy Harmony):</b> pantallas táctiles configurables con EcoStruxure™ Operator Terminal Expert.</li>
</ul>

<h2 id="a15"><span class="idx">16.</span> Hallazgos en infraestructuras venezolanas</h2>
<div class="callout callout-danger"><span class="ico">🛡️</span><div>
  <div class="h">Divulgación responsable</div>
  <p>Todo lo que sigue procede de <b>fuentes públicas</b>: trabajos de grado, documentos académicos, reportes oficiales y divulgación técnica. El fin es exclusivamente académico: demostrar por qué la seguridad en infraestructuras críticas no es opcional.</p>
</div></div>
<h3>CorpoElec y el ecosistema Schneider Electric</h3>
<p>Documentación pública apunta a que <b>CorpoElec</b> opera PLCs <b>Schneider Electric Modicon Quantum</b> en sus sistemas de control, programados con Unity Pro; una plataforma muy difundida en el sector eléctrico venezolano.</p>
<p>El dato más delicado: existe una vulnerabilidad del Modicon Quantum que <b>permite tumbar la CPU sin autenticación previa si se alcanza el puerto Modbus TCP</b>. CISA la documenta en el aviso ICS-ALERT-12-020-03B, y quedan dudas razonables de que llegara a parchearse a tiempo. También circularon reportes de configuraciones con acceso remoto expuesto, sin verificación independiente.</p>
<p>Schneider arrastraba además un problema grave en su Serial Modbus Driver (<span class="mono">ModbusDrv.exe</span>), el componente que se activa al conectar una PC al PLC por puerto serial: un stack overflow identificado por Risk-Based Security que alcanzó a 11 productos —Unity Pro, TwidoSuite, PowerSuite, SoMove, SoMachine y OPC Factory Server entre ellos— y era explotable remotamente.</p>
<h3>Venalum: quince años documentados</h3>
<p>Las plantas de aluminio de <b>Venalum</b> son un caso de estudio de lo que la literatura académica revela sin querer. Una tesis de 2016 describe <b>PLC S7-400</b> con <b>Wonderware SCADA</b> en el control de planta. Y como en 2019 arrancaron oficialmente las migraciones de STEP5 a STEP7, la lectura directa es que <b>los S5 siguieron produciendo aluminio hasta hace muy poco</b>.</p>
<p>Otro trabajo, de 2006, recoge el control del horno de retención sobre un <b>PLC S7-300</b>, con <b>OPC Simatic Net</b> como servidor de comunicaciones y <b>MATLAB 7</b> como cliente. Que un horno industrial dialogue con MATLAB por OPC dice mucho del procesamiento científico aplicado a datos de planta.</p>
<p>En 2021, una tercera tesis sobre el mismo horno confirma que <b>el S7-300 seguía operativo quince años después</b>, presumiblemente con la misma lógica de comunicaciones. El documento menciona una aplicación Android —que exigiría algún módulo inalámbrico— una única vez, lo que huele a relleno académico más que a despliegue real. Conclusión: mantenimiento sí, cambios arquitectónicos ninguno en década y media.</p>
<h3>El plano que lo confiesa todo: un P&amp;ID como mapa</h3>
<p>Las tesis no listan equipos: incluyen ingeniería completa. La imagen siguiente es un P&amp;ID (Diagrama de Tuberías e Instrumentación) fechado entre 1996 y 1997, con tanque, serpentín de calentamiento e instrumentación.</p>
<figure class="figure">
  <img src="img/plc-estacion-proceso-diagrama-pid.jpg" alt="P&ID de estación de proceso con tanque, serpentín, válvulas solenoides e instrumentación ISA" loading="lazy">
  <figcaption class="figcap mono">plc-1.jpg — P&amp;ID de "ESTACION 3": tanque con serpentín, líneas de aire y agua, solenoides 03SV01/03SV02A, transmisores LIT02 y TE03, cajetín de revisiones 1996–1997. La anatomía completa del proceso, publicada en una tesis.</figcaption>
</figure>
<p>Se leen las líneas de flujo —"AIRE DESDE ESTACION 2", "H2O DESDE ESTACION E"—, la simbología ISA (solenoide, transmisores de nivel LIT02, temperatura TE03, indicadores de presión) y el cajetín de mediados de los noventa. Para un atacante este plano es el mapa de vuelo: qué variables se miden, qué actuadores se gobiernan y cómo se conecta todo. Lo escalofriante es que la misma tesis que lo publica no dedica un párrafo a registrar quién modifica esas variables.</p>
<h3>Lo que implica publicar documentación crítica</h3>
<p>Hay debate legítimo sobre si las tesis que describen infraestructuras deberían ser públicas: cualquiera que las compile obtiene un inventario tecnológico detallado de cada organización. Pero el problema raíz no es la disponibilidad —una inteligencia nacional la conseguiría igual—, sino la <b>carencia de personal de seguridad cualificado</b> dentro de estas organizaciones.</p>
<p>Muchas veces ni siquiera existe un modelo de amenazas formal, y el presupuesto de seguridad aparece <b>después del incidente, nunca antes</b>. Esa reactividad es especialmente peligrosa en OT/ICS, donde la interrupción tiene consecuencias físicas. Es el mismo descuido de invertir en perímetro y olvidar el núcleo que permitió los IDOR por JWT mal validados que documenté en la <a href="web-api-pentesting2024.html">auditoría a la Web API financiera</a>: sin logs ni autorización interna, el sistema está ciego.</p>

<h2 id="a16"><span class="idx">17.</span> Malware y tácticas de compromiso en ICS</h2>
<h3>Havex RAT y el vector OPC</h3>
<p><b>Havex</b>, catalogado en Malpedia, popularizó una táctica insidiosa: instalado en el sistema, barría la red buscando SCADA/ICS apoyándose en el estándar <b>OPC</b>. Para hablar con los servidores OPC usaba <b>DCOM</b> y recogía metadatos jugosos: CLSID, nombre del servidor, ID de programa, versión de OPC, proveedor, estado de ejecución, número de grupos y ancho de banda. La puerta de entrada era un email trivial; después, el malware rastreaba OPC y enumeraba la infraestructura entera.</p>
<h3>Panorama de amenazas ICS</h3>
<p>El catálogo incluye hitos como <b>Stuxnet</b> (centrifugadoras iraníes), <b>Triton</b> (seguridad instrumentada), <b>Pipedream</b> (toolkit modular para PLCs) y el propio <b>Havex</b> (reconocimiento OPC). La lección colectiva: los atacantes ya saben enumerar y comprometer entornos OT con conocimiento de dominio.</p>
<div class="callout callout-warn"><span class="ico">⚠️</span><div>
  <div class="h">Vector de entrada común</div>
  <p>En casi todos los casos la puerta inicial es un simple email; desde ahí, reconocimiento lateral tras OPC, Modbus o Profinet. La simplicidad engaña: la sofisticación está en lo que el malware sabe de OT una vez dentro.</p>
</div></div>

<h2 id="a17"><span class="idx">18.</span> Ingeniería inversa del bytecode MC7</h2>
<h3>¿Máquina virtual o microprogramación?</h3>
<p>La pregunta fascinante que abre este terreno: ¿dónde ejecuta realmente sus opcodes un PLC Siemens? Los nemónicos AWL no corren sobre el procesador físico (ARM o MIPS según modelo), sino sobre una <b>capa intermedia</b> que algunos llaman "VM" o "pseudo-CPU".</p>
<p>Hay debate sobre si eso es una máquina virtual en sentido estricto o más bien <b>microprogramación</b>. Según la definición de Matloff y Franklin, una máquina A (el CPU real) interpreta desde ROM un programa que la convierte en una máquina B (la que entiende AWL): la A está afinada para ese rol y resulta muy rápida, y al intérprete lo llamamos firmware o microprograma.</p>
<p>Leída así, <b>MC5</b> (en S5) y <b>MC7</b> (en S7) son los microprogramas que transforman un ARM/MIPS en una CPU de automatización. Y de ahí se deriva el objetivo real en seguridad: <b>superar el estrecho set de AWL y llegar al procesador verdadero</b>.</p>
<h3>Herramientas: JEB Decompiler</h3>
<p><b>JEB Pro</b> (PNF Software) soporta explícitamente el <b>S7</b> y decompila MC7 hacia STL/AWL. Sus capturas revelan detalles decisivos de la codificación:</p>
<ul>
  <li>La carga <span class="mono">L</span> viaja como opcode <span class="mono">0xFB</span>.</li>
  <li>La transferencia <span class="mono">T</span> como <span class="mono">0x7E</span>.</li>
  <li>Casi todas las instrucciones —operandos incluidos— caben en <b>4 bytes</b>: formato fijo o semifijo.</li>
</ul>
<h3>De AWL a hexdump: el laboratorio</h3>
<p>Para ver la traducción a bytes monté un Windows 7 virtualizado sobre QEMU/KVM. La captura muestra la correlación entre el volcado del firmware y las instrucciones que ejecuta el PLC.</p>
<figure class="figure">
  <img src="img/plc-siemens-laboratorio-ingenieria-inversa-mc7-rizin.jpg" alt="Laboratorio con hexdump del .wld, rizin analizando I/Q y WinSPS-S7 mostrando FC23 en AWL" loading="lazy">
  <figcaption class="figcap mono">plc-2.jpg — Laboratorio MC7: arriba a la izquierda, cat test.wld | hexdump -C; arriba a la derecha, rizin localizando I 124.0 y Q 124.0; abajo, WinSPS-S7 V6 con FC23: U E 124.0 → = A 124.0. Binario puro contra nemónicos.</figcaption>
</figure>
<p>Arriba a la izquierda corre <span class="mono">cat test.wld | hexdump -C</span> sobre el archivo de firmware. A la derecha, <span class="mono">rizin</span> desensambla y encuentra direcciones simbólicas como <span class="mono">I 124.0</span> (entrada) y <span class="mono">Q 124.0</span> (salida). Abajo, <b>WinSPS-S7 V6</b> enseña el bloque <span class="mono">FC23</span> con la lógica mínima <span class="mono">U E 124.0</span> seguida de <span class="mono">= A 124.0</span>. Correlacionar binario con nemónicos así es la arqueología digital necesaria para escribir shellcode funcional sobre MC7; es la misma disciplina que aplico al <a href="analystty.html">análisis de malware PE con Capstone y x64dbg</a>, llevada al mundo OT.</p>
<div class="callout callout-info"><span class="ico">🔗</span><div>
  <div class="h">Referencias rápidas para reversing MC7</div>
  <ul>
    <li><a href="https://www.pnfsoftware.com/jeb/simatic-s7-stl-opcodes" target="_blank" rel="noopener noreferrer">JEB — Simatic S7 STL Opcodes</a></li>
    <li><a href="https://www.pnfsoftware.com/jeb/plc" target="_blank" rel="noopener noreferrer">JEB — PLC Decompiler</a></li>
    <li><a href="https://habr.com/en/articles/696208/" target="_blank" rel="noopener noreferrer">Ingeniería inversa en PLC Siemens S7-300 (Habr)</a></li>
    <li><a href="https://habr.com/en/companies/oleg-bunin/articles/764068/" target="_blank" rel="noopener noreferrer">Mitsubishi PLC: desmontar el protocolo de red (Habr)</a></li>
    <li><a href="https://github.com/RUB-SysSec/SiemensS7-Bootloader" target="_blank" rel="noopener noreferrer">Siemens S7 Bootloader — Ejecución no invasiva de código (RUB-SysSec)</a></li>
    <li><a href="https://av.tib.eu/media/53174" target="_blank" rel="noopener noreferrer">Estructura en memoria de MC7 (TIB AV-Portal)</a></li>
  </ul>
</div></div>

<h2 id="a18"><span class="idx">19.</span> Shellcode y binary exploitation en PLCs</h2>
<h3>Del reversing a la explotación</h3>
<p>Entender la codificación MC7 tiene aplicaciones ofensivas y defensivas inmediatas. Mis objetivos de investigación:</p>
<ul>
  <li>Ver cómo el compilador prepara el firmware para MC7 y codifica cada instrucción.</li>
  <li>Mapear la estructura interna del binario —el equivalente funcional del PE en Windows—.</li>
  <li>Desarrollar shellcode para S7 midiendo cuánto cambia la codificación entre versiones y fabricantes.</li>
  <li>Practicar binary exploitation contra el entorno MC7.</li>
</ul>
<h3>Superficie para fuzzing</h3>
<p>Los vectores naturales para fuzzear un PLC:</p>
<ul>
  <li><b>Sensores:</b> el flujo de datos que entra por los módulos de E/S es maleable.</li>
  <li><b>Protocolos:</b> Modbus TCP/RTU, Profinet, OPC… interfaces de red que procesan datos del exterior.</li>
  <li><b>Ingeniería:</b> TIA Portal, WinSPS S7 o PG2000 son objetivos si el atacante compromete la estación de desarrollo.</li>
</ul>
<h3>Los simuladores no bastan</h3>
<p>El obstáculo grande: PC Simu, WinSPS S7 y PG2000 emulan <b>solo la VM de MC7</b> y jamás modelan la bajada a ARM/MIPS del hardware físico. Validar shellcode a nivel de procesador exige equipo real, y el secretismo de los fabricantes sobre sus CPUs lo complica todo.</p>
<div class="callout callout-danger"><span class="ico">🚫</span><div>
  <div class="h">Falta un debugger de verdad</div>
  <p>No existe nada parecido a un debugger paso a paso para PLCs que muestre en vivo AKKU1, AKKU2, RLO/VKE y la instrucción corriente. Los entornos modernos abandonaron AWL por lenguajes de alto nivel sin exponer el equivalente de bajo nivel: opacidad deliberada que castiga a quien investiga seguridad.</p>
</div></div>

<h2 id="a19"><span class="idx">20.</span> La caja negra que nunca se instaló</h2>
<h3>Lo que apareció en las tesis</h3>
<p>Esta investigación nació de pura curiosidad técnica: la VM que interpreta MC7, la codificación de AWL, los vectores desde red. Pero al cruzarla con tesis de grado que describen sistemas de control reales, emergió algo más urgente que cualquier exploit de Modbus.</p>
<p>Recorrí trabajos accesibles en repositorios universitarios venezolanos como el de la Universidad Central de Venezuela (saber.ucv.ve). Todos detallan la arquitectura con precisión quirúrgica: modelos de PLC, planos de red, tópicos OPC, protocolos, tags, redundancias. Material suficiente para que un atacante paciente dibuje el sistema completo. Y en ninguno —ni uno— hay un sistema centralizado de registro de eventos. Ni captura de comandos del operador. Ni retención de logs. Ni SIEM industrial.</p>
<p>Lo que sí encontré fue esto: fallas registradas a pulso, en planillas Excel que cada ingeniero conserva en su PC. Textual de uno de los trabajos: <b>"cada Ingeniero de planta guarda en su computadora las data-paro que ha realizado durante todo el año"</b>.</p>
<h3>El eslabón perdido: HMI lleno de interrogantes</h3>
<p>Nada ilustra mejor la fragilidad de vigilar sin registrar que una interfaz SCADA antigua. Esta captura muestra Intellution FIX View corriendo en un monitor CRT.</p>
<figure class="figure">
  <img src="img/scada-intellution-fix-monitor-crt-industrial.jpg" alt="Monitor CRT con Intellution FIX View mostrando COMM y valores ???????" loading="lazy">
  <figcaption class="figcap mono">plc-3.jpg — HMI/SCADA Intellution FIX View (modo demo) en CRT: "ESTACION 4", campos "???? °C", "??? Bar" y flag "COMM" de comunicación perdida. La cara visible de un sistema que no deja rastro.</figcaption>
</figure>
<p>La pantalla dibuja una estación con tanque vertical y serpentín. Temperatura, presión y nivel lucen "???? °C", "??? Bar" y "???? %", con el indicador "COMM" anunciando la caída de comunicación con campo o PLC. Paradoja visual: el operador percibe el fallo, pero nada lo estructura en un registro. Si nadie mira en ese instante, el evento se esfuma.</p>
<h3>Qué documentan las tesis (y qué callan)</h3>
<p>Ejemplos concretos del repositorio de la Universidad Central de Venezuela (saber.ucv.ve): trabajos que diseñan o describen SCADA reales para infraestructura venezolana. El patrón se repite: detalle exhaustivo del control, silencio total sobre registro y auditoría.</p>
<div class="tbl-wrap">
  <table>
    <thead><tr><th>Trabajo de Grado</th><th>Tecnologías Documentadas</th><th>¿Sistema de Registro?</th><th>Enlace</th></tr></thead>
    <tbody>
      <tr><td>Automatización de la planta de gases especiales AGA Gas (2004)</td><td>PLC Siemens, SCADA, DFP, DTI, DLF</td><td class="mono">No</td><td><a href="https://saber.ucv.ve/handle/10872/15373" target="_blank" rel="noopener noreferrer">saber.ucv.ve/handle/10872/15373</a></td></tr>
      <tr><td>Estudio técnico para actualización de SCADA en planta de Total, Jusepin (2006)</td><td>Wonderware Intouch 7.0, PLCs Modicon, HIMA, Modbus TCP, histórico SQL</td><td class="mono">No</td><td><a href="http://saber.ucv.ve/xmlui/handle/10872/2450" target="_blank" rel="noopener noreferrer">saber.ucv.ve/handle/10872/2450</a></td></tr>
      <tr><td>Diseño de SCADA para estaciones de radares meteorológicos INAMEH (2012)</td><td>Siemens WinCC Advanced V11, Modbus RTU, PLC, HMI con historiador de eventos</td><td class="mono">Parcial (historiador SCADA, no logs de seguridad)</td><td><a href="http://saber.ucv.ve/xmlui/handle/10872/4281" target="_blank" rel="noopener noreferrer">saber.ucv.ve/handle/10872/4281</a></td></tr>
      <tr><td>Diseño de automatización para estación de bombeo de agua Ciudad Universitaria (2008)</td><td>PLC Siemens, SCADA, diagramas P&amp;ID</td><td class="mono">No</td><td><a href="http://saber.ucv.ve/xmlui/handle/10872/7010" target="_blank" rel="noopener noreferrer">saber.ucv.ve/handle/10872/7010</a></td></tr>
      <tr><td>Ampliación y actualización del SCADA del laboratorio de redes de distribución EIE-UCV (2011)</td><td>Wonderware ArchestrA, PLC, RTUs, SCADA iFix</td><td class="mono">No</td><td><a href="https://saber.ucv.ve/jspui/handle/10872/15373" target="_blank" rel="noopener noreferrer">saber.ucv.ve/jspui/handle/10872/15373</a></td></tr>
    </tbody>
  </table>
</div>
<div class="callout callout-danger"><span class="ico">🛡️</span><div>
  <div class="h">Consecuencia forense: error vs ataque, indistinguibles</div>
  <p>Cuando estalla el incidente —parada imprevista, sobrepresión, explosión— lo primero que hace falta es una línea de tiempo. ¿Qué variable se descontroló primero? ¿Hubo orden de parada desde el SCADA? ¿Entró un comando por Modbus desde fuera? ¿Bug del programa o mano humana? <b>Sin logs, distinguir fallo técnico de acción maliciosa es imposible.</b></p>
  <p>En IT esto sería impensable: un servidor web loguea cada petición, un firewall anota cada conexión. El PLC que controla un compresor de alta presión no registra quién ordenó parar, ni cuándo, ni desde qué IP. Solo obedece.</p>
</div></div>
<p>Documenté este hallazgo primero en dos publicaciones de LinkedIn que ahora desarrollo aquí, ampliadas con bibliografía académica y precedentes globales.</p>

<h2 id="a20"><span class="idx">21.</span> Por qué los PLC no generan logs: propiedad del diseño</h2>
<h3>El determinismo manda</h3>
<p>El problema no es que falten registros: es que el PLC jamás se concibió para producirlos. Su diseño obedece otra exigencia —un ciclo de scan determinista, con lecturas, cómputo y escrituras en tiempos garantizados— donde cada milisegundo cuenta. La memoria se reservó para la lógica de control, no para auditoría; se ganó fiabilidad y se perdió trazabilidad.</p>
<p>No es un defecto de fabricante sino una <b>consecuencia directa del diseño de control industrial</b>. Como resume la tesis doctoral de Feras Shahbi (Universidad de Bristol, 2026), los PLCs se diseñaron para disponibilidad, seguridad operacional y fiabilidad máximas, dejando la defensa cibernética y la preparación forense como ideas tardías. Las mismas propiedades que los vuelven fiables y deterministas —firmware cerrado, arquitecturas propietarias, protocolos heterogéneos, restricciones operativas severas— son las que bloquean cualquier práctica forense estándar.</p>
<h3>Barreras técnicas concretas</h3>
<p>La RAM del S5-95 —16 KB de programa STEP5, 64 KB de ejecución— se evapora con un corte de luz. No hay sistema operativo donde colgar agentes de monitoreo; la VM de MC7 es un recinto cerrado, sin hooks para instrumentación externa. Súmese la fragmentación propietaria entre fabricantes y la falta de NTP nativo fiable: normalizar lo poco que se registra es puro trabajo de arqueología industrial.</p>
<div class="callout callout-info"><span class="ico">💡</span><div>
  <div class="h">Lo que dice la academia</div>
  <p>"A Forensic Logging System for Siemens Programmable Logic Controllers" (Yau, Chow &amp; Yiu, 2018) lo pone sin rodeos: <b>"las investigaciones forenses de controladores lógicos programables son una tarea desafiante debido a la falta de sistemas de registro efectivos"</b>. Reconocen herramientas de diagnóstico, pero con información insuficiente para forensic, y proponen capturar el tráfico del protocolo S7 hacia un archivo de auditoría estructurado.</p>
</div></div>
<h3>Data logs que nadie activa</h3>
<p>Existen capacidades dormidas: buffers de eventos de S7-300/400, data logs de gamas nuevas, registros del SCADA. Pero en los proyectos de las tesis revisadas, recolectar logs no figura como requisito: no está en alcance ni en las pruebas FAT. La seguridad se trata como costo y la auditoría forense ni siquiera llega al pliego.</p>
<p>Y esto pesa más porque protocolos como Modbus TCP carecen de autenticación por diseño. Como resume un análisis técnico: <b>"Modbus TCP no tiene autenticación. Si alguien puede enviar un paquete a la IP del PLC en el puerto 502, el PLC obedecerá"</b>. Sin registro de quién emitió cada comando, manipulación y operación legítima son gemelas.</p>

<h2 id="a21"><span class="idx">22.</span> Casos globales: sin evidencia no hay atribución</h2>
<h3>Ucrania 2015: el primer apagón confirmado</h3>
<p>El 23 de diciembre de 2015, la red eléctrica de dos óblast del oeste de Ucrania sufrió un ciberataque que dejó sin luz a unos 230.000 usuarios. Con BlackEnergy 3 comprometieron tres distribuidoras y abrieron interruptores en más de 50 subestaciones. El análisis forense posterior ("Ukrainian Power Grids Cyberattack - A Forensic Analysis Based on ISA/IEC 62443") mostró que la investigación avanzó gracias a algunos registros de los SCADA, pero la ausencia de logs en PLC y RTU impidió reconstruir la secuencia completa. La atribución a Sandworm descansó más en inteligencia externa que en evidencia de los propios controladores.</p>
<h3>Oldsmar 2021: visto en vivo, no registrado</h3>
<p>El 5 de febrero de 2021, un atacante entró remotamente en la potabilizadora de Oldsmar, Florida, y llevó el hidróxido de sodio de 100 ppm a 11.100 ppm —nivel potencialmente letal—. Solo se detectó porque un operador vio moverse el cursor en pantalla sin tocarlo. Con el operador ausente, la orden habría pasado sin oposición. Después se supo que la planta no tenía sistema de eventos capaz de decir qué comandos se enviaron, desde qué IP ni con qué credenciales. El caso sigue sin atribuir, y la moraleja es dura: <b>sin logs, error de configuración y ciberataque son indistinguibles</b>.</p>
<h3>TRITON 2017: atacar la seguridad misma</h3>
<p>En 2017, TRITON (también TRISIS) golpeó controladores de seguridad Triconex de Schneider Electric en una petroquímica de Oriente Medio. Su singularidad: no tocaba el control productivo sino el <b>Sistema Instrumentado de Seguridad (SIS)</b>, el que detiene la planta en condiciones peligrosas. Reprogramando el SIS podían provocar una catástrofe física. FireEye y Dragos documentaron lo monumental del análisis forense ante la escasa capacidad de registro de esos controladores: semanas de trabajo para decidir si la modificación fue sabotaje o error de ingeniería, y una atribución final que dependió de inteligencia externa y correlación en la red corporativa, no de los logs del equipo atacado.</p>

<h2 id="a22"><span class="idx">23.</span> Monitoreo de red y forensic readiness</h2>
<h3>La alternativa viable: mirar la red</h3>
<p>El camino práctico hoy es el monitoreo pasivo de red: switches con mirroring más herramientas como Zeek permiten registrar cada paquete Modbus u OPC sin rozar el PLC. La auditoría ocurre fuera del controlador, sin competir con su ciclo determinista ni consumir sus recursos. Es una capa externa no prevista en el diseño original pero añadible sin tocar la infraestructura existente.</p>
<p>Encima de ese tráfico, SIEM industriales como Nozomi o Dragos construyen visibilidad que antes no existía: comandos anómalos, cambios de lógica, patrones sospechosos, alertas investigables por humanos. No sustituyen los logs nativos que el PLC debió generar, pero son el paliativo inmediato para plantas que hoy operan a ciegas. Conceptualmente es el mismo monitoreo pasivo de mi <a href="infra-soc.html">laboratorio SOC/Honeypot con Wazuh, Zabbix y Grafana</a>, adaptado a las restricciones de OT.</p>
<h3>Forensic readiness desde el día uno</h3>
<p>La solución definitiva es diseñar con la evidencia en mente —<b>forensic readiness</b>—: definir qué eventos importan, cómo capturarlos y cómo blindarlos. En la práctica:</p>
<ul>
  <li><b>Política de registros mínimos:</b> comandos del operador, cambios de lógica, conexiones al 502 (Modbus) o 102 (S7), arranques y paradas del controlador.</li>
  <li><b>Tiempo sincronizado:</b> sin NTP no hay correlación temporal posible entre dispositivos.</li>
  <li><b>Logs protegidos:</b> si el registro vive en el mismo PLC reprogramable, el atacante borra sus huellas.</li>
  <li><b>Logging verificado en FAT y SAT:</b> lo que no se prueba en fábrica no existirá en producción.</li>
</ul>
<p>Mientras diseñemos plantas incapaces de narrar su propia historia, separar fallo de sabotaje seguirá siendo cuestión de suerte. Y en infraestructura crítica, apostar a la suerte no es una estrategia aceptable.</p>

<h2 id="a23"><span class="idx">24.</span> Perspectivas futuras y líneas de investigación</h2>
<h3>Herramientas propias</h3>
<p>Dada la escasez de tooling para reversing de PLCs, toca construir una suite propia inspirada en las librerías y artículos existentes:</p>
<ul>
  <li>Un <b>desensamblador de MC7</b> funcional, capaz de exportar versiones compiladas desde WinSPS S7 o TIA Portal.</li>
  <li>Comprensión profunda de los <b>formatos compilados de MC7</b>, mapeando bytecode ↔ memoria.</li>
  <li>Estudio de la <b>pasarela entre bytecodes MC7 e instrucciones reales del procesador</b> (ARM/MIPS), con su proceso de traducción.</li>
</ul>
<h3>Laboratorio ICS</h3>
<p>Para validar hipótesis experimentalmente hace falta replicar una infraestructura ICS creíble:</p>
<ul>
  <li><b>Hardware físico</b> (PLCs, módulos E/S, switches industriales) que supere el techo de los simuladores.</li>
  <li>Una <b>red OT segmentada</b> con los protocolos de siempre: Modbus TCP, Profinet, OPC.</li>
  <li>Estudio de <b>protocolos a fondo</b>: formato de paquetes, negociación, vectores.</li>
</ul>
<p>La meta final: una base de conocimiento exhaustiva sobre reversing, shellcode y explotación con objetivos S7-300, útil tanto para defender como para mostrar los riesgos reales de la industria.</p>
<div class="callout callout-info"><span class="ico">💡</span><div>
  <div class="h">Nota sobre la capacidad de comunicación del S5-95</div>
  <p>Pendiente verificar si los S5-95 comunican lo suficiente para prácticas serias de análisis de protocolos; estudiarlos aislados, sin experimentar con comunicación, formato de paquetes y negociación, sería una limitación considerable. El precio de los PLCs modernos sigue siendo una barrera dura para el investigador independiente.</p>
</div></div>

<h2 id="a24"><span class="idx">25.</span> Conclusiones y superficie de ataque</h2>
<p>El recorrido completo —arquitectura S5/S7 más contexto real de infraestructuras— deja una superficie de ataque que exige atención urgente en OT:</p>
<ul>
  <li><b>Desbordamiento de pila de módulos (STUEB):</b> el tope de 16 niveles de anidamiento es explotable si alguien consigue inyectar recursión descontrolada.</li>
  <li><b>Sin detección de flancos en S5:</b> obliga a muestrear manualmente con marcas, sumando complejidad y margen de error humano.</li>
  <li><b>Protocolos sin autenticación:</b> Modbus, Profibus y compañía aceptan comandos de cualquier nodo que llegue a la red OT.</li>
  <li><b>Modicon Quantum vulnerable:</b> CPU paralizable sin credenciales vía Modbus TCP (CISA ICS-ALERT-12-020-03B) más el stack overflow del Serial Modbus Driver de Schneider: riesgos concretos donde falten parches.</li>
  <li><b>Direccionamiento indirecto:</b> cambiar operandos en caliente es peligroso si un atacante manipula los punteros.</li>
  <li><b>Legado S5 → S7:</b> S5-95 operativos sin las mejoras del S7-300/400 crean una brecha generacional explotable; las tesis confirman migraciones recientes o en curso.</li>
  <li><b>Documentación académica pública:</b> las tesis funcionan como inteligencia gratuita sobre tecnologías, arquitecturas y configuraciones críticas.</li>
  <li><b>Malware que sabe de OT:</b> Havex probó que se puede enumerar y comprometer ICS con protocolos estándar como OPC.</li>
  <li><b>Ausencia de logging:</b> sin sistemas de registro en los proyectos documentados, cada incidente es caja negra; Oldsmar y TRITON demostraron que sin logs no hay forma de separar error de ataque.</li>
</ul>
<p>Aplicar ingeniería inversa a estos sistemas no solo explica cómo funcionan por dentro: anticipa vectores y guía defensas proporcionadas para OT/ICS. En un mundo donde la inversión en seguridad llega tarde y tras el desastre, investigar antes es la única herramienta de protección seria.</p>

<h2 id="a25"><span class="idx">26.</span> Referencias</h2>
<ul>
  <li><a href="https://www.cisa.gov/news-events/ics-alerts/ics-alert-12-020-03b" target="_blank" rel="noopener noreferrer">CISA — ICS Alert: Schneider Electric Modicon Quantum PLC Vulnerabilities</a></li>
  <li><a href="https://malpedia.caad.fkie.fraunhofer.de/details/win.havex_rat" target="_blank" rel="noopener noreferrer">Malpedia — Havex RAT</a></li>
  <li><a href="https://www.pnfsoftware.com/jeb/simatic-s7-stl-opcodes" target="_blank" rel="noopener noreferrer">PNF Software — JEB: Simatic S7 STL Opcodes</a></li>
  <li><a href="https://www.pnfsoftware.com/jeb/plc" target="_blank" rel="noopener noreferrer">PNF Software — JEB: PLC Decompiler</a></li>
  <li><a href="https://habr.com/en/articles/696208/" target="_blank" rel="noopener noreferrer">Habr — Ingeniería inversa en PLC Siemens S7-300</a></li>
  <li><a href="https://habr.com/en/companies/oleg-bunin/articles/764068/" target="_blank" rel="noopener noreferrer">Habr — Mitsubishi PLC: desmontar el protocolo de red</a></li>
  <li><a href="https://github.com/RUB-SysSec/SiemensS7-Bootloader" target="_blank" rel="noopener noreferrer">RUB-SysSec — Siemens S7 Bootloader (ejecución no invasiva de código)</a></li>
  <li><a href="https://passlab.github.io/CSE564/resources/MicrocodeIntro_Matloff_Franklin04.pdf" target="_blank" rel="noopener noreferrer">Matloff &amp; Franklin — Introducción a la Microprogramación</a></li>
  <li><a href="http://www1.frm.utn.edu.ar/arquitectura/unidad6.pdf" target="_blank" rel="noopener noreferrer">UTN — Arquitectura de Computadoras: Unidad 6 — Microprogramación</a></li>
  <li><a href="https://av.tib.eu/media/53174" target="_blank" rel="noopener noreferrer">TIB AV-Portal — Estructura en memoria de MC7</a></li>
  <li><a href="https://www.indi-an.com/en/plccom/for-s7/fors7-overview/" target="_blank" rel="noopener noreferrer">Indi.An — Librería de comunicación para Siemens S7</a></li>
  <li><a href="https://www.pascalscada.com/screenshots/" target="_blank" rel="noopener noreferrer">PascalSCADA — SCADA open-source con soporte para PLCs Siemens</a></li>
  <li><a href="https://youtu.be/r-dmxU1gEl0" target="_blank" rel="noopener noreferrer">Explicación extensa sobre VM MC7 y ARM/MIPS (YouTube)</a></li>
  <li>Siemens — Manual de transición STEP5 a STEP7</li>
  <li>Yau, Chow &amp; Yiu (2018). "A Forensic Logging System for Siemens Programmable Logic Controllers". IEEE Transactions on Industrial Informatics.</li>
  <li>Shahbi, F. (2026). "Forensic Readiness in Industrial Control Systems". Tesis doctoral, University of Bristol.</li>
</ul>
</article>
<section class="related"><h2>Sigue leyendo</h2><div class="grid grid-2"><a class="card" href="exploit-development-ot-awl-arm.html"><span class="arrow">→</span><div class="meta"><span>2026-06-05</span><span>90 min</span></div><div class="t">Exploit development OT: del AWL al shellcode en PLC Siemens</div><div class="d">De reversing de AWL/MC7/MC7+ al exploit development: CVE-2020-15782 (Claroty Team82), sandbox escape con ejecución nativ</div><span class="badge badge-infra">Exploit Development</span></a><a class="card" href="infra-soc.html"><span class="arrow">→</span><div class="meta"><span>2026-05-24</span><span>35 min</span></div><div class="t">Laboratorio SOC con honeypots: aislamiento y automatización</div><div class="d">Laboratorio Blue Team con Proxmox, OPNsense, T-Pot, Tailscale, Podman rootless, Terraform, Ansible y stack de monitoreo:</div><span class="badge badge-infra">Infraestructura</span></a><a class="card" href="assembly.html"><span class="arrow">→</span><div class="meta"><span>2026-05-14</span><span>120 min</span></div><div class="t">Assembly x86/x64 para ingeniería inversa: guía de campo</div><div class="d">Stack frames, variables globales y locales, clases vs structs, malloc/new, pilas y listas enlazadas, convenciones de lla</div><span class="badge badge-guide">Guías</span></a></div></section>
</main>
<footer class="site-footer"><div class="footer-inner">
<div class="social"><a href="https://github.com/tty503" target="_blank" rel="noopener noreferrer">GitHub</a><a href="https://linkedin.com/in/tty503" target="_blank" rel="noopener noreferrer">LinkedIn</a><a href="https://x.com/tty_503" target="_blank" rel="noopener noreferrer">X / Twitter</a><a href="https://tty503.com/sitemap.xml" target="_blank" rel="noopener noreferrer">RSS</a></div>
<p class="footer-note">© <span data-year></span> Christian Márquez · Threat Intelligence · Ingeniería Inversa · Exploit Development · Seguridad OT. Venezuela.</p>
</div></footer>
<button class="to-top" aria-label="Volver arriba">↑</button>
<script src="assets/js/main.js"></script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "Article",
      "headline": "PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense",
      "description": "Fundamentos de STEP5/AWL, transici\u00f3n a STEP7, la m\u00e1quina virtual MC7, ingenier\u00eda inversa de bytecodes, hallazgos en infraestructuras venezolanas y la ausencia estructural de logs de auditor\u00eda en ICS.",
      "author": { "@type": "Person", "name": "Christian Márquez", "url": "https://tty503.com" },
      "publisher": { "@type": "Organization", "name": "tty503" },
      "datePublished": "2026-05-14",
      "dateModified": "2026-05-14",
      "mainEntityOfPage": "https://tty503.com/plc.html",
      "inLanguage": "es",
      "keywords": "PLC Siemens, Ingenier\u00eda Inversa, MC7, Infraestructura cr\u00edtica"
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [{"@type": "ListItem", "position": 1, "item": {"@id": "https://tty503.com/index.html", "name": "tty503"}}, {"@type": "ListItem", "position": 2, "item": {"@id": "https://tty503.com/plc.html", "name": "PLC Siemens S5/S7 por dentro: AWL, bytecode MC7 y el silencio forense"}}]
    }
  ]
}
</script>
</body>
</html>